# Паспорт гипотезы: ИИ-оптимизатор диспетчеризации BESS, Испания

**Статус:** Фаза 4 — сведение и вердикт. Дата: 2026-09-06. Кабинетное исследование по брифу `CLAUDE.md`; полевая часть (интервью) — за заказчиком.
Подробности и все источники — в `research/*.md`, бэктест — в `backtest/results/summary.md`, пайплайн и ЛПР — в `pipeline/`.

## 1. Гипотеза (как сформулирована заказчиком)

> Софтверный оптимизатор диспетчеризации BESS для владельцев батарей в Испании (девелоперы, фонды, C&I, сегмент 10–50 МВт) увеличивает выручку актива через прогноз 15-минутных цен, стекинг рынков и учёт ограничений гибкого доступа. Клиент платит долю от выручки (10–20 %), потому что без бэктеста и оптимизатора банк не даёт проектное финансирование.

## 2. Таблица критериев

| # | Утверждение | Порог | Вердикт | Ключевой факт (источник, дата обращения 2026-09-05) |
|---|---|---|---|---|
| К1 | Рынок достаточен | ≥ 1,5 ГВт BESS в стройке/с разрешениями к 2028; ≥ 50 проектов ≥ 10 МВт | **✅ подтверждено** (по пайплайну; с оговоркой по темпу ввода) | Разрешений на доступ — 24,3 ГВт (REE через pv-magazine.es, 03.02.2026); ~2 ГВт с AAC (El Periódico de la Energía, 20.08.2026); 2,2 ГВт / 126 субсидированных проектов с дедлайном 31.12.2029 (MITECO/IDAE, 30.12.2025). В нашем CSV — 78 проектов ≥ 10 МВт (4,4 ГВт), из них 56 в 10–50 МВт (1,64 ГВт). **Но:** установлено всего 260,8 МВт, реально торгует ~150 МВт (REE, авг. 2026). |
| К2 | Проблема дорогая | Δ «наивная vs оптимальная» ≥ 15 % по бэктесту OMIE 2025–2026 | **⚠️ формально подтверждено (+45 % против наивных окон по брифу), по сути опровергнуто: против простого правила «MILP на ценах D-1» прогноз даёт лишь +1.9 %** | Бэктест 10 МВт/20 МВтч на OMIE 2025-01 — 2026-09 (610 дней): naive 48 k€/МВт/год, perfect 74 k€ (Δ +54 %); realistic (прогноз D-1, MAE 15.7 €/МВтч) 69 k€ против naive 47 k€ на том же периоде — **Δ +45 %**, 93 % от perfect. **Простое правило persist** (тот же MILP на фактических ценах D-1, без прогноза) — 68 k€ = 91 % от perfect: ценность в оптимизаторе и доступе к рынку, а не в «ИИ-прогнозе». Только day-ahead: без intraday/aFRR/mFRR (нет токена ESIOS). Гибкий доступ: запрет разряда в 10 % «худших» интервалов −13 %, в 20 % — −43 %; запрет заряда в вечерний пик — 0.1 %. |
| К3 | Уже платят | ≥ 5 публичных кейсов revenue-share/fee оптимизатору в Иберии | **❌ опровергнуто** | Найдено **0** кейсов «владелец платит оптимизатору» в Испании/Португалии. Все 4 реальных контракта 2026 г. — tolling / flexibility purchase с utility-трейдером (Grenergy 150 МВт/600 МВтч и 680 МВтч — «IG-utility»; Engie–Ignis 625 МВтч; Engie–Return 55 МВт/220 МВтч). Первый PF stand-alone BESS в Испании (Grenergy, €100 млн, Santander + SMBC, 22.07.2026) сделан под tolling с контрагентом IG-рейтинга, а не под бэктест. |
| К4 | Клиенты достижимы | полевой критерий | ☐ подготовлено | `pipeline/decision_makers.xlsx` — 93 строки, 63 с именами, 60 компаний (54 владельца/девелопера, 13 трейдеров-representantes, 13 банков/консультантов, 10 фондов, 3 C&I); 49 строк приоритета 1. Почт нет: Apollo.io недоступен на текущем тарифе. |
| К5 | Регуляторика не блокирует | схема «софт + трейдер» законна; гибкий доступ не запрещает стекинг | **✅ подтверждено с оговорками** («не блокирует, но требует X») | Ley 24/2013 art. 6.1.h и 6.2; Reglas OMIE (BOE-A-2025-4908, Regla 4); живая практика enspired × Nexus Energía (07.2025). Гибкий доступ (Res. CNMC 31.07.2026, BOE-A-2026-17571, с 01.09.2026) ограничивает **только заряд**, стекинг разрешён; тип 2 (распредсеть) — не ранее 01.01.2028. X = представитель с зоной регулирования (провайдер aFRR ≥ 100 МВт), центр управления >5 МВт (RD 917/2025), независимый агрегатор (RD 88/2026) пока не операционен, рынок мощности — Orden не опубликован. |
| К6 | Позиция свободна | никто не делает ИИ-оптимизацию с учётом гибкого доступа для 10–50 МВт в Испании | **❌ частично опровергнуто** | В Испании уже заявлены: Entrix (офис в Мадриде с осени 2025, €43 млн раунд 03.2026 «на Иберию», своя зона регулирования), enspired + Nexus Energía (цель 300 МВт в 2026), Statkraft Iberia, Axpo Iberia, Ignis (первый независимый representante с ИИ-предиктором; контракт Engie 625 МВтч), Capalo AI (план 2026), Bamboo Energy (C&I, ≤ 8 МВт), Flexcity. Функцию «учёт acceso flexible» никто не публикует — но потому, что режим для хранения только вступил в силу (тип 2 — с 2028): это одно ограничение в MILP, не новая категория. Сегмент 10–50 МВт incumbents уже обслуживают (Fluence < 50 МВт, Arenko ~9 МВт/актив, enspired 15 МВт). |
| К7 | Категория живая | ≥ 3 сделки/раунда 2024–2026; некролог без системной причины смерти | **✅ подтверждено** | ≥ 10 сделок: Entrix €43 млн (03.2026), enspired > €40 млн (10.2025), Capalo €11 млн (02.2026), Modo £25 млн (12.2025), suena €8 млн (09.2025), Flower €45 млн (10.2024), terralayr €192 млн (01.2026), Kraken $1 млрд при $8,65 млрд (12.2025), Flexitricity → Drax £36 млн EV (2026), Habitat — процесс продажи (03.2026). Некролог: умирает «чистый SaaS без риска» (Origami: оборот £0,79 млн / убыток £7,7 млн → администрация 2025), выживает «оптимизатор + баланс/floor/representante». |
| К8 | Окно достаточное | спреды не схлопываются раньше 2031 (база) | **⚠️ неясно, уклон «частично опровергнуто»** | DA-спреды растут (рекорд 148 €/МВтч в июле 2026, AleaSoft 05.08.2026) и структурны (33+ ГВт солнца). Но выручка актива, с которой берётся доля, по Modo (07.2026) падает с ~366 k€/МВт/год (2027, 4 ч) до ~146 k€ (2030): aFRR-цены 26 → 13 → 9 €/МВт/ч (2024 → 2025 → 1H2026) при < 300 МВт батарей. Порог насыщения DA-спредов для Испании публично не рассчитан — «не найдено». По бэктесту DA-арбитраж 2 ч (perfect): 2025 — 68 k€/МВт/год, 2026 (янв–сен) — 82 k€; спреды в 2026 не сжимаются. |

Итог по счёту: подтверждено — К1, К5, К7, К2 формально (только против наивных окон); опровергнуто — К3, частично К6; неясно — К8.

## 3. Что показал бэктест (К2, К8) — коротко

- **Данные:** OMIE day-ahead ES, 2025-01-01 — 2026-09-04, 610 дней (часовые до 30.09.2025, 15-мин с 01.10.2025). Батарея 10 МВт / 20 МВтч, КПД 88 %, ≤ 1,5 цикла/день.
- **€/МВт/год, весь период:** naive 47.7 k€ → perfect foresight 73.7 k€ (Δ +54 %). На периоде с прогнозом (с 2025-04): naive 47.4 k€ → realistic 68.9 k€ (**Δ +45 %**) → perfect 74.4 k€; realistic = 93 % от perfect.
- **Прогноз D-1:** градиентный бустинг на лагах + погода + календарь, MAE 15.7 €/МВтч (наивный «как неделю назад» — 25.8); rMAE 0.61 — на уровне литературы (LEAR/DNN 0,4–0,6).
- **По годам (perfect, 2 ч):** 2025 — 68 k€/МВт/год, 2026 янв–сен — 82 k€; 15-мин режим (окт 2025 — сен 2026) — 77 k€. Спреды 2026 выше 2025 — окно пока открыто (К8 по DA не опровергается бэктестом; риск К8 — в aFRR и в объёме ввода после 2028).
- **Гибкий доступ:** запрет разряда в 5/10/20 % интервалов вокруг вечернего пика — perfect −5 / −13 / −43 %; запрет заряда там же — ≈ 0 % (батарея в пик не заряжается). По CNMC ограничение касается заряда → для 2-часовой батареи эффект мал, если ограничения не попадают в солнечный полдень (в перегруженных узлах — попадают; допущение).
- **Чувствительность:** 4 ч — perfect 129 k€/МВт/год, 1 ч — 39 k€; КПД 85/92 % — 71/77 k€.
- **Сравнение с бенчмарками:** наш DA-only perfect 2 ч ≈ 74 k€/МВт/год против публичных ~150–250 k€ (Modo/ION, стек с aFRR) и 85 k€ реального 2-часового 5 МВт актива Nexus/enspired (2025–26) — разрыв объясняется отсутствием aFRR/intraday в бэктесте и perfect-foresight; подробнее `research/B_economics.md`.
- **Простое правило persist** (MILP на фактических ценах D-1, без прогноза — доступно любому representante): 67.6 k€/МВт/год = 91 % от perfect; ML-прогноз добавляет к нему **+1.9 %**.
- **Вывод для К2:** против фиксированных окон по брифу оптимизатор даёт +45 % (порог 15 % пройден), но почти вся ценность — в самой оптимизации по известному профилю D-1, а не в прогнозе: «ИИ-прогноз 15-минутных цен» как ядро продукта стоит ~2 % выручки DA-арбитража (≈ 1.3 k€/МВт/год, для актива 25 МВт ≈ 32 k€/год до вычета доли).

## 4. Конкурентная карта

Оси: сегмент актива (утилити > 50 МВт ↔ 10–50 МВт / C&I) × глубина ИИ и учёт гибкого доступа (см. `research/D_competitors.md`, §6).

- **Верхний правый (утилити, ИИ):** Entrix ES, enspired/Nexus, Capalo (план), Tesla Autobidder и Habitat (не в Испании).
- **Верхний левый (10–50 / C&I, ИИ):** Storpeak (без активов в ES), Bamboo Energy (BTM ≤ 8 МВт), Flexcity ES.
- **Нижний правый (утилити, правила/деск):** Iberdrola / Acciona in-house, Statkraft, Axpo, Ignis, Grenergy (сам торгует под tolling).
- **Нижний левый:** Ampere (железо + EMS), AleaSoft (только прогноз).
- **Пустой квадрант** «10–50 МВт × явная модель acceso flexible тип 2/3» — существует, но временно (регуляция типов 2/3 с 2028–2029) и без живых активов.

Три заявленных отличия гипотезы: (1) модель гибкого доступа — есть, но узкое и копируемое; (2) фокус 10–50 МВт — отличия нет; (3) revenue-share 10–20 % — отличия нет, скорее минус (рынок уже даёт 90:10 merchant и 15–20 % над floor; клиенты выбирают tolling).

## 5. Некролог и паттерн

Limejump (Shell → свёрнут 2024), Next Kraftwerke (Shell), sonnen (Shell → TIVEN 08.2026), Kiwi Power (Engie), Upside (Octopus), Open Energi (bp), REstore (Centrica, €70 млн), Younicos (Aggreko, $45,5 млн), Greensmith (Wärtsilä, $170 млн), Enbala (Generac, $42 млн), AutoGrid (Schneider → Uplight), Flexitricity (Drax, £36 млн), Origami (администрация 02.2025), Powin (Ch.11 2025), Stem (убыток $854 млн 2024).
**Паттерн:** software-only оптимизаторы поглощаются балансовыми игроками за €40–170 млн (верхняя граница выхода категории) либо умирают как чистый SaaS без риска; растут те, кто берёт рыночный риск на себя или через партнёра с балансом (floor / tolling / representante). «Баланс и лицензия важнее софта».

## 6. Регуляторные рамки (кратко; полностью — `research/E_regulation.md`)

- **Законно:** оптимизатор без лицензии + лицензированный представитель (прямой/косвенный) — Ley 24/2013 art. 6.2; OMIE Regla 4. Команды на актив юридически идут от владельца/представителя, ответственность за desvíos — у BRP.
- **Гибкий доступ:** Res. CNMC 31.07.2026 (BOE-A-2026-17571), с 01.09.2026; хранилища — только гибкий доступ на стороне потребления (заряда); типы 0–3; компенсаций для типов 0–2 нет; тип 2 — не ранее 01.01.2028. Стекинг разрешён в пределах ограничения заряда.
- **15 минут:** intraday с 18.03.2025, day-ahead с 01.10.2025 (96 цен); aFRR/mFRR — 15-мин продукты; PICASSO с 17.06.2025, MARI с 10.12.2024.
- **Балансировка:** UP ≥ 1 МВт, но провайдер aFRR ≥ 100 МВт хабилитированных → актив 10–50 МВт идёт только через крупного представителя-агрегатора.
- **Не готово:** независимый агрегатор (RD 88/2026 — ждёт CNMC/SEE), рынок мощности (одобрен ЕК 05.2026, Orden и аукцион не опубликованы), NIS2 (не транспонирована).
- **Техобязанности:** > 5 МВт — центр управления, телеметрия, инструкции OS с 01.06.2026 (RD 917/2025); PO 7.4 — базовый контроль напряжения обязателен для BESS.

## 7. Чили (второй рынок?)

**«Другой продукт, не сейчас».** Диспетчеризация централизованная (CEN сам считает costo de oportunidad и профиль батареи; DS 32/2025; autodespacho ≤ 9 МВт) — ставок, которые можно оптимизировать, нет. Рынок огромный (≈ 2,3 ГВт в работе + 2,5 ГВт на испытаниях + 4,7 ГВт в стройке, Min. Energía 30.06.2026), но сегмент 10–50 МВт тонкий (типовой проект 100–430 МВт). Призовой фонд для софта: ≈ $5–15 млн/год на всех (допущение). Подробнее — `research/H_chile.md`.

## 8. Технология (кратко; полностью — `research/F_technology.md`)

- Данные бесплатны и машиночитаемы (OMIE файлы, ESIOS API по токену, ECMWF open data CC-BY); лаги и лицензии уточнить.
- Точность прогноза DA-цен — «плато»: лучшие DNN-ансамбли rMAE 0,38–0,57 (Lago et al., 2021), LEAR отстаёт на 2–5 п.п.; «ИИ» — не дифференциатор. Доля от perfect-foresight на практике 60–85 %.
- EMS (Wärtsilä GEMS, Sungrow, Huawei, Ingeteam, Power Electronics) — стандартные протоколы (Modbus TCP, IEC 60870-5-104, IEC 61850), открытых API для стороннего оптимизатора нет: каждый актив — проектная интеграция.
- Подача заявок — только через representante; публичных API у Nexus/Axpo/Statkraft нет.
- Солвер — не узкое место: HiGHS (open source) решает суточную MILP-задачу за десятки миллисекунд (15 мс на 96 интервалов, 152 мс на прокси 3 рынка × 48 ч).
- MVP: 86–132 человеко-недель (6–7 FTE × 4–5 мес. + доменный консультант), инфраструктура ≈ €700–1 900/мес (допущения).

## 9. Вердикт

**ИЗМЕНИТЬ.** В исходной формулировке гипотеза не проходит: опровергнуто К3 (никто в Иберии не платит оптимизатору долю от выручки; банки дают PF под tolling с IG-контрагентом, а не под бэктест), частично опровергнуто К6 (Entrix, enspired/Nexus, Statkraft, Axpo, Ignis уже здесь; «учёт гибкого доступа» — функция, а не позиция), К8 под вопросом (выручка на МВт, от которой берётся доля, падает в 1,5–2,5 раза к 2030 по прогнозам Modo). Одновременно рынок реален (К1), оптимизация как таковая ценна (К2 — оптимизатор даёт +45 % к наивным окнам, но ИИ-прогноз добавляет лишь +1.9 % к простому правилу на ценах D-1), регуляторика не блокирует (К5), категория финансируется (К7) — поэтому «закрыть» было бы преждевременно, но **раунд под исходную гипотезу поднимать нельзя**.

**Что менять (гипотеза v2 — для полевой проверки, не для инвестиций):**
1. **Модель монетизации:** не revenue-share с владельцем, а (а) клин — платная услуга расчёта ODV/бэктеста/гибкого доступа для девелоперов 10–50 МВт на стадии FID и для расчётов по FTA-контрактам (спрос есть сейчас, 2026–2027); (б) затем white-label оптимизатор для representantes второго эшелона и/или floor + share через партнёра с балансом. Прямой revenue-share — только как опция при партнёре-трейдере.
2. **Позиционирование:** не «ИИ-прогноз цен» (плато, у всех одинаково; по нашему бэктесту прогноз добавляет +1,9 % к простому правилу на ценах D-1), а «оптимизатор под испанские ограничения» — permiso de acceso flexible типов 0–3, инструкции OS для > 5 МВт, PO 7.4, гибриды с PPA — плюс отчётность для банка/оффтейкера.
3. **Сегмент:** гибриды PV + BESS 10–50 МВт (68 из 79 проектов в пайплайне — co-located) у независимых девелоперов без трейдинг-деска; вертикально интегрированные (Iberdrola, Endesa, Naturgy, Repsol, EDP, Engie ≈ 35–40 % МВт) и проекты под tolling — вне SAM.
4. **Тайминг:** продажи 2026–2027 идут «в пайплайн» (COD 2027–2029); выручка от диспетчеризации — не раньше 2028. Бизнес-план должен жить на консалтинговом клине 18–24 месяца.
5. **Партнёр обязателен:** representante с зоной регулирования (aFRR ≥ 100 МВт) — без него стек сводится к DA/ID.

**Что перепроверить в поле (стоп-критерии для v2):**
- ≥ 5 из 20 девелоперов/фондов 10–50 МВт готовы заплатить €25–80 k за расчёт ODV/бэктест/гибкий доступ в 2026–2027 (иначе клин мёртв).
- ≥ 2 representante второго эшелона подтверждают интерес к white-label оптимизатору вместо in-house/enspired (иначе канал закрыт → закрыть).
- ≥ 2 банка/юрфирмы подтверждают, что видят ценность в независимом бэктесте помимо tolling/floor (иначе тезис про банк снять окончательно).
- Ставки: реальные revenue-share/floor-условия у Nexus/Axpo/Engie в Испании (публично не раскрыты).

## 10. Открытые вопросы для полевой фазы

1. Кто и как выполняет ex-post ODV-расчёт в financial toll (Grenergy) — есть ли там место стороннему софту?
2. Готовы ли Axpo Iberia / Statkraft / независимые representantes брать сторонний оптимизатор (white-label) и на каких условиях?
3. Что банки (Santander, SMBC, BBVA, CaixaBank) реально требуют для BESS 10–50 МВт без tolling: floor от трейдера? независимый прогноз? от кого?
4. Как девелоперы гибридов PV + BESS с PPA видят оптимизацию батареи — кто её делает сегодня?
5. Ставка представителя (representante fee) и минимальный размер, с которого он берёт актив.
6. Реальные ограничения гибкого доступа в конкретных узлах (карты REE с 02.2026, e-distribución заявки на хранение не принимает как гибкий спрос).
7. Портфельные владельцы 10–50 МВт: сколько их всего к 2028 (вне utilities и tolling)?

## 11. Допущения (главные)

- Выручка актива 150–250 k€/МВт/год в 2027–2028 (2 ч — нижняя граница), падение до 100–150 k€ к 2030 — по Modo/ION, **допущение** для TAM/SAM/SOM.
- SAM 2028 ≈ 1,2–1,6 ГВт (10–50 МВт минус интегрированные минус tolling), SOM 80–160 МВт → комиссия **€1,5–8 млн/год** при 10–20 % (при пессимистичном вводе — €0,5–2 млн).
- Revenue-share рынка 5–10 % (merchant), 15–30 % над floor — допущение по европейским иллюстрациям.
- Бэктест: только day-ahead (нет токена ESIOS — нет aFRR/mFRR/intraday); погода — реанализ вместо прогноза D-1 (утечка ≈ 1–3 п.п. в пользу realistic); дневная оптимизация без переноса SoC; наивная стратегия — фиксированные окна по брифу.
- Гибкий доступ в бэктесте смоделирован как доля интервалов вокруг вечернего пика — допущение; по CNMC ограничение касается заряда, а не разряда.

## 12. Что говорит против вердикта «изменить» (в пользу «закрыть»)

- Нет ни одного публичного контракта «владелец → софт-оптимизатор» в Иберии; все деньги идут через tolling/utility.
- Двое хорошо профинансированных игроков (Entrix €43 млн, enspired > €40 млн) уже в Мадриде с локальными командами и партнёрами-representantes; у Modo уже опубликован список испанских оптимизаторов (05.02.2026).
- Выручка на МВт по прогнозам падает до того, как сегмент 10–50 МВт выйдет на COD.
- У заказчика нет доменной экспертизы, лицензии и баланса — а некролог говорит, что выживает именно баланс.
- Консалтинговый клин (ODV/бэктест) — рынок с низким LTV, занятый AleaSoft, Enertis, AFRY, Modo.
- Бэктест: ML-прогноз цен добавляет лишь +1,9 % к простому правилу «MILP на ценах D-1» — ядро «ИИ-прогноз 15-минутных цен» из гипотезы не создаёт защищаемой ценности; конкурентное преимущество может быть только в доступе к рынку, стекинге aFRR/ID и ограничениях, а это территория representantes.

**Дата вердикта:** 2026-09-06.
